# 精装修与机电协调

## 给排水

- 洁具、厨房设备与冷热水、排水、地漏、角阀和清扫口是否对应。
- 毛坯面与完成面定位是否换算；坐便器坑距和设备开孔是否依赖未定型号。
- 防水、套管、止水、排水坡度和检修是否闭合。
- 给排水图回指装修图、装修图又回指设备时，识别循环引用。

## 电气与智能化

- 开关、插座、面板与门扇、柜体、床头、电视柜和墙面造型是否冲突。
- 面板是否标明柜内/柜外、安装高度、用途和检修条件。
- 灯具与吊顶分格、龙骨、风口、喷淋和探测器是否协调。
- 智能终端是否有线管线缆、模块、测试、标签和开通责任。

## 暖通与排气

- 风口、设备和风管是否受柜体、隔墙、吊顶和梁影响。
- 厨卫排气是否形成设备—风管—阀件—竖井/外墙—百叶—检修完整链。
- 设备厚度、吊装、减振、冷凝水和滤网拆取空间是否满足。

## 消防

- 喷淋、烟感/温感、广播和应急设备是否进入综合天花。
- 末端移位、支管/软接调整、开孔、装饰圈、封堵、试压和联动责任是否闭合。
- 防火门编号、五金、闭门器和门槛/饰面是否一致。

## 碰撞结论门槛

二维叠合只可报告平面重叠或净距疑点。确认真实碰撞至少需要统一坐标、对象边界和可靠标高/尺寸；否则标记需三维或剖面复核。
